# FMEA Worksheet

| id | module | function | failure_mode | effect | severity | cause | probability | detection | risk_controls | residual_risk |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| FMEA-001 | signal_acquisition | Acquire glucose reading from CGM sensor | Sensor value drifts out of calibration, reads persistently low | Algorithm believes glucose is lower than actual, over-doses | S4 | Sensor calibration drift, aging, or manufacturing tolerance | P3 | None yet -- would require cross-check against expected physiological rate of change or a redundant sensor | — | TBD |
| FMEA-002 | signal_acquisition | Acquire glucose reading from CGM sensor | Sensor signal dropout (disconnection, radio loss) | Algorithm has no fresh data; risk of dosing on stale value | S3 | Physical disconnection, radio interference, battery depletion on sensor side | P3 | Signal-present heartbeat / timeout (SR-001, not yet built) | SR-001: dropout detection + safe-state transition | TBD |
| FMEA-003 | signal_acquisition | Acquire glucose reading from CGM sensor | Sensor value spikes falsely high (transient noise/EMI) | Algorithm over-doses believing glucose is high | S4 | Electromagnetic interference, sensor noise | P2 | Plausibility bound / rate-of-change check (SR-002, not yet built) | SR-002: reject physiologically implausible readings | TBD |
| FMEA-004 | dosing_algorithm | Compute insulin dose from glucose reading + trend | Logic error / edge case yields incorrect dose | Wrong insulin amount commanded | S5 | Software defect in control logic | P2 | Output plausibility self-check (SR-004, not yet built); SPARK proof on Ada reference model reduces likelihood but doesn't detect at runtime | SR-004: self-check before emitting dose; SR-006: independent max-dose limiter (PEMS architecture Option A chosen, safety controller not yet built/verified) | TBD |
| FMEA-005 | dosing_algorithm | Compute insulin dose from glucose reading + trend | Algorithm fails to react to rapid glucose drop (e.g. exercise) | Delayed correction, hypoglycemia progresses | S4 | Control loop cycle time too slow, or trend detection insufficient | P3 | None at runtime -- this is a design/tuning gap, not a fault to detect | SR-005: bounded re-evaluation cycle time | TBD |
| FMEA-006 | dosing_algorithm | Maintain algorithm state (glucose history, prior doses) | State corruption (memory fault, race condition) | Unpredictable dosing behavior | S5 | Software/hardware fault (race condition, memory fault, stack overflow) | P2 | State-integrity check (SR-004); watchdog pattern reused from do178c-demo BTC liveness monitor | SR-004: state-integrity self-check; watchdog-style liveness monitor (pattern from do178c-demo) | TBD |
| FMEA-007 | pump_actuator | Deliver commanded insulin dose | Pump over-delivers (mechanical or command fault) | Excess insulin regardless of whether the algorithm's output was correct | S4 | Actuator fault, command misinterpretation | P2 | Independent max-dose limiter (PEMS architecture Option A chosen, not yet built/verified) | SR-006: independent max-dose limiter | TBD |
| FMEA-008 | pump_actuator | Deliver commanded insulin dose | Pump under-delivers / occludes | Insufficient insulin, hyperglycemia/DKA over time | S3 | Mechanical occlusion, air-in-line, actuator wear | P3 | Occlusion detection not yet designed -- known hard problem in real pump hardware | — | TBD |
| FMEA-009 | pump_actuator | Deliver commanded insulin dose | Pump acts on stale or duplicate dose command | Double-dosing from a single algorithm decision | S4 | Command not idempotent, no freshness check at delivery interface | P2 | Command freshness/idempotency check (SR-007, not yet built) | SR-007: reject stale/duplicate commands | TBD |
| FMEA-010 | power_alarm | Maintain alarm availability | Main system power loss disables alarm along with everything else | No hypo/hyperglycemia alarm when patient may most need it (system already failed) | S4 | Shared power domain between main controller and alarm | P3 | N/A -- this is an absence-of-control finding, not a detectable fault | SR-009: alarm survives main power loss; SR-010: power loss itself triggers alarm | TBD |
| FMEA-011 | process | Deploy software/configuration changes | Change introduces a regression not caught before deployment | Reintroduces any of the above failure modes freshly | S5 | Incomplete re-verification after change | P2 | Config management + revalidation process (SR-011, not yet built) | SR-011: re-run affected verification evidence before deploy | TBD |
| FMEA-012 | safety_controller_interface | Communicate dose command + fault signal between main controller and safety controller | Interface message corrupted, dropped, or spoofed | Fail-safe direction: legitimate dose blocked (missed/delayed dose). Fail-unsafe direction: bad dose passed through uncaught. | S4 | New interface introduced by choosing PEMS architecture Option A | P2 | Interface should be designed to default fail-safe (block dose on any anomaly) -- not yet designed | — | TBD |